unitserialnumber,code,deviceId,timestamp,manual,type,message,alarm_type
2024004,2000.0,un0000000000002155,2025-01-08 03:00:51,False,4,Received the command for initializationstate,INFO
2024004,4033.0,un0000000000002155,2025-01-08 03:02:10,False,4,GENERAL SYSTEM - FILL Membrane Feed & Filtrate Sides With Water,INFO
2024004,4036.0,un0000000000002155,2025-01-08 03:08:12,False,4,MEMBRANE AIR SCOUR - EXECUTE Another Clean Cycle If LAST Air Scour Was Interrupted/Was Not Completed In Its Entirety,INFO
2024004,4028.0,un0000000000002155,2025-01-08 03:09:25,False,4,CHECK - FILL Clean-In-Place (CIP) Water Tank With Treated Water - If Insufficient Volume Of Water Stored In The Clean-In-Place (CIP) Water Tank For Current Sequence,INFO
2024004,4034.0,un0000000000002155,2025-01-08 03:10:40,False,4,GENERAL SYSTEM - FILL Clean-In-Place (CIP) Water Tank With Treated Water For Immediate Use,INFO
2024004,4037.0,un0000000000002155,2025-01-08 03:43:34,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-08 03:48:55,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4043.0,un0000000000002155,2025-01-08 03:50:09,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-08 04:10:28,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,2000.0,un0000000000002155,2025-01-08 04:39:57,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-08 04:41:30,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4020.0,un0000000000002155,2025-01-08 04:50:15,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4020.0,un0000000000002155,2025-01-08 05:28:34,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4020.0,un0000000000002155,2025-01-08 08:12:29,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-08 11:33:51,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-08 11:34:26,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-08 22:59:33,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-08 23:00:44,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-08 23:02:10,False,4,Received the command for initializationstate,INFO
2024004,,un0000000000002155,2025-01-08 23:02:52,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-09 02:03:53,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-09 02:05:28,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-09 02:31:17,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-09 02:31:47,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-09 02:50:23,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-09 02:55:16,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-09 02:56:25,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4043.0,un0000000000002155,2025-01-09 04:05:39,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4043.0,un0000000000002155,2025-01-09 04:06:08,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-09 04:26:18,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-12 23:55:06,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-12 23:55:21,False,4,Received the command for initializationstate,INFO
2024004,4043.0,un0000000000002155,2025-01-12 23:56:56,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-13 00:17:25,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-13 00:57:21,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-13 00:57:50,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-13 01:15:35,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-13 01:20:30,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-13 01:21:41,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-13 02:11:37,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-13 02:12:06,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-13 02:21:35,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-13 03:38:48,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-13 03:39:03,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-13 03:40:37,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-13 04:44:51,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-13 04:45:21,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-13 05:03:41,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-13 05:09:00,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-13 05:10:17,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-13 05:58:42,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-13 05:58:57,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-13 06:00:32,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-13 07:50:10,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-13 07:50:34,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-13 08:08:59,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-13 08:14:12,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-13 08:15:25,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-13 12:25:46,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-13 12:26:01,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-13 12:38:01,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-13 23:21:14,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-13 23:46:30,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-13 23:47:56,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4043.0,un0000000000002155,2025-01-14 00:12:32,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4043.0,un0000000000002155,2025-01-14 00:13:02,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-14 00:32:59,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4020.0,un0000000000002155,2025-01-14 01:09:18,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-14 02:02:31,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-14 02:03:01,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,,un0000000000002155,2025-01-14 03:40:27,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-14 03:40:52,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-14 03:42:27,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-14 05:15:21,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-14 05:15:50,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-14 05:34:12,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-14 05:39:31,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-14 05:40:45,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-14 08:01:02,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-14 08:01:32,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-14 08:19:53,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-14 08:25:12,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-14 08:26:24,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-14 10:47:03,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-14 10:47:34,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-14 11:06:14,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-14 11:12:04,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-14 11:13:18,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-14 12:04:54,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-14 12:05:24,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-14 12:14:45,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-14 14:05:37,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-14 14:06:06,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-14 14:24:27,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-14 14:29:47,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-14 14:31:01,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-14 16:51:18,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-14 16:51:48,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-14 17:10:29,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-14 17:16:09,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-14 17:17:23,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-15 01:26:17,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-15 01:28:27,False,4,Received the command for initializationstate,INFO
2024004,4043.0,un0000000000002155,2025-01-15 04:48:38,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-15 05:09:44,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-15 06:07:44,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-15 06:08:13,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-15 06:28:03,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-15 06:34:42,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-15 06:35:58,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-15 20:29:00,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-15 20:30:05,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-15 20:31:40,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,2020.0,un0000000000002155,2025-01-15 20:33:25,False,4,Received the command for tagoutstate,INFO
2024004,,un0000000000002155,2025-01-17 00:25:58,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 00:26:13,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 00:26:18,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-17 00:27:24,False,4,Received the command for initializationstate,INFO
2024004,4043.0,un0000000000002155,2025-01-17 00:30:47,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,,un0000000000002155,2025-01-17 00:32:02,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 00:32:46,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 00:32:51,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-17 00:34:26,False,4,Received the command for initializationstate,INFO
2024004,4046.0,un0000000000002155,2025-01-17 00:37:34,False,4,MEMBRANE DIRECT INTEGRITY (DIT) TEST - RETURN To Membrane Direct Integrity Testing (DIT) If LAST DIT Was Interrupted/Was Not Completed In Its Entirety,INFO
2024004,,un0000000000002155,2025-01-17 00:38:44,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 00:39:28,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 00:39:33,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 00:39:38,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 00:39:43,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 00:39:48,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-17 01:13:41,False,4,Received the command for initializationstate,INFO
2024004,2000.0,un0000000000002155,2025-01-17 01:14:21,False,4,Received the command for initializationstate,INFO
2024004,4046.0,un0000000000002155,2025-01-17 01:19:38,False,4,MEMBRANE DIRECT INTEGRITY (DIT) TEST - RETURN To Membrane Direct Integrity Testing (DIT) If LAST DIT Was Interrupted/Was Not Completed In Its Entirety,INFO
2024004,4020.0,un0000000000002155,2025-01-17 01:40:29,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-17 01:55:43,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-17 01:56:13,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-17 02:06:45,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-17 02:09:22,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:10:29,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-17 02:13:07,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-17 02:16:31,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-17 02:17:39,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:18:19,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:18:24,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:18:29,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:18:34,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:18:39,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:18:44,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:18:49,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:18:54,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:18:59,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:04,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:09,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:14,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:19,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:24,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:29,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:34,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:39,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:44,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:49,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:54,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:19:59,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:20:04,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:20:09,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:20:14,False,4,Received the command for stopstate,INFO
2024004,,un0000000000002155,2025-01-17 02:20:19,False,4,Received the command for stopstate,INFO
2024004,2020.0,un0000000000002155,2025-01-17 02:29:21,False,4,Received the command for tagoutstate,INFO
2024004,2020.0,un0000000000002155,2025-01-17 02:33:37,False,4,Received the command for tagoutstate,INFO
2024004,,un0000000000002155,2025-01-23 23:38:24,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-23 23:38:39,False,4,Received the command for initializationstate,INFO
2024004,4043.0,un0000000000002155,2025-01-23 23:40:14,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-24 00:00:33,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,2000.0,un0000000000002155,2025-01-24 00:14:54,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-24 00:16:19,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,2000.0,un0000000000002155,2025-01-24 01:12:45,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-24 01:14:15,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-24 01:29:31,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-24 01:30:02,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-24 01:39:38,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-24 02:49:55,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-24 03:16:20,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-24 03:17:50,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-24 05:46:47,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-24 05:47:02,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-24 05:54:19,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4020.0,un0000000000002155,2025-01-24 06:18:46,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-24 07:09:05,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-24 07:09:34,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-24 07:28:00,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-24 07:32:36,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-24 07:33:47,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-24 07:47:56,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-24 07:48:24,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-24 07:58:00,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-24 09:18:45,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-24 09:19:15,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-24 09:37:20,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-24 09:41:54,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-24 09:43:11,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-24 09:57:34,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-24 09:58:03,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-24 10:07:40,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-24 11:28:08,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-24 11:28:36,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-24 11:47:14,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-24 11:52:13,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-24 11:53:26,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-24 12:08:21,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-24 12:08:51,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-24 12:18:20,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-24 13:39:41,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-24 13:40:11,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-24 13:58:30,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-24 14:03:30,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-24 14:04:50,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-24 14:19:40,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-24 14:20:09,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-24 14:29:28,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-24 15:50:41,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-24 15:51:12,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-24 16:09:29,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-24 16:14:19,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-24 16:15:36,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-24 16:30:20,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-24 16:30:49,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-24 16:40:25,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4041.0,un0000000000002155,2025-01-24 17:19:25,False,4,AUTOMATIC TRANSITION - Production State,INFO
2024004,4061.0,un0000000000002155,2025-01-24 18:12:47,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-24 18:13:15,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-24 18:31:27,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-24 18:36:37,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-24 18:37:57,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-24 18:52:23,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-24 18:52:53,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-24 19:02:12,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-24 20:23:38,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-24 20:24:14,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-24 20:43:01,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-24 20:48:22,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-24 20:49:33,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-24 21:03:56,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-24 21:04:26,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-24 21:13:56,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-24 22:34:49,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-24 22:35:19,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-24 22:54:08,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-24 22:59:44,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-24 23:01:03,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-24 23:16:19,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-24 23:16:49,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-24 23:26:15,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4043.0,un0000000000002155,2025-01-24 23:55:40,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4043.0,un0000000000002155,2025-01-24 23:56:10,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-25 00:16:10,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-25 01:18:36,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-25 01:19:06,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-25 01:38:18,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-25 01:44:00,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-25 01:45:13,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-25 02:00:37,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-25 02:01:07,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-25 02:10:35,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-25 03:32:11,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-25 03:32:40,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-25 03:51:31,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-25 03:56:57,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-25 03:58:11,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-25 04:12:55,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-25 04:13:25,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-25 04:23:11,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-25 05:44:23,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-25 05:44:52,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-25 06:03:31,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-25 06:08:21,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-25 06:09:31,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-25 06:24:28,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-25 06:24:58,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-25 06:34:13,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-25 10:30:00,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-25 10:30:40,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-25 10:32:14,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-25 11:53:12,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-25 11:53:40,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-25 12:12:04,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-25 12:17:47,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-25 12:19:00,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-25 12:33:06,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-25 12:33:35,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-25 12:43:15,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-25 14:03:25,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-25 14:03:49,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-25 14:22:06,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-25 14:27:38,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-25 14:28:53,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-25 14:43:10,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-25 14:43:39,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-25 14:53:28,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-25 16:13:17,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-25 16:13:44,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-25 16:32:07,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-25 16:37:38,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-25 16:38:53,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-25 16:53:08,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-25 16:53:37,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-25 17:03:18,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-25 18:24:25,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-25 18:24:49,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-25 18:43:58,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-25 18:49:24,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-25 18:50:34,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-25 19:05:21,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-25 19:05:55,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-25 19:15:16,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-25 20:36:17,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-25 20:36:41,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-25 20:56:11,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-25 21:01:37,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-25 21:02:55,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-25 21:17:44,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-25 21:18:13,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-25 21:27:33,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-25 22:49:25,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
