unitserialnumber,code,deviceId,timestamp,manual,type,message,alarm_type
2024004,4061.0,un0000000000002155,2025-01-25 22:49:54,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-25 23:08:34,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-25 23:14:03,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-25 23:15:18,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-25 23:30:13,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-25 23:30:43,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-25 23:40:23,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-26 05:58:23,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-26 05:59:13,False,4,Received the command for initializationstate,INFO
2024004,4043.0,un0000000000002155,2025-01-26 06:00:48,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-26 06:21:09,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-26 08:22:02,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-26 08:22:17,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-26 08:23:47,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-26 09:45:08,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-26 09:45:37,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-26 10:03:58,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4049.0,un0000000000002155,2025-01-26 10:09:06,False,4,STOP Membrane Flux Profile Test - Test FAILED,INFO
2024004,4039.0,un0000000000002155,2025-01-26 10:10:24,False,4,"MEMBRANE MAINTENANCE CLEAN - If Membrane Flux Profile Test FAILED, TRANSITION To A Membrane Maintenace Clean, If Consecutive Membrane Air Scour Count Is Above Maximum Limit and Consecutive Membrane Maintenance Clean Count Is Below Maximum Limit",INFO
2024004,4028.0,un0000000000002155,2025-01-26 10:11:43,False,4,CHECK - FILL Clean-In-Place (CIP) Water Tank With Treated Water - If Insufficient Volume Of Water Stored In The Clean-In-Place (CIP) Water Tank For Current Sequence,INFO
2024004,4034.0,un0000000000002155,2025-01-26 10:12:57,False,4,GENERAL SYSTEM - FILL Clean-In-Place (CIP) Water Tank With Treated Water For Immediate Use,INFO
2024004,4035.0,un0000000000002155,2025-01-26 10:27:42,False,4,MEMBRANE MAINTENANCE CLEAN - RINSE Membrane If It Is CHLORINATED OR EXECUTE Another Clean Cycle If LAST Membrane Maintenance Clean Was Interrupted/Was Not Completed In Its Entirety,INFO
2024004,4037.0,un0000000000002155,2025-01-26 11:05:36,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4028.0,un0000000000002155,2025-01-26 11:06:58,False,4,CHECK - FILL Clean-In-Place (CIP) Water Tank With Treated Water - If Insufficient Volume Of Water Stored In The Clean-In-Place (CIP) Water Tank For Current Sequence,INFO
2024004,4034.0,un0000000000002155,2025-01-26 11:08:15,False,4,GENERAL SYSTEM - FILL Clean-In-Place (CIP) Water Tank With Treated Water For Immediate Use,INFO
2024004,4037.0,un0000000000002155,2025-01-26 11:24:34,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4049.0,un0000000000002155,2025-01-26 11:29:49,False,4,STOP Membrane Flux Profile Test - Test FAILED,INFO
2024004,4040.0,un0000000000002155,2025-01-26 11:31:03,False,4,"MEMBRANE CLEANING - If Membrane Flux Profile Test FAILED, TRANSITION To A Membrane Maintenace Clean, If Consecutive Membrane Air Scour Count Is Above Maximum Limit and Consecutive Membrane Maintenance Clean Count Is Below Maximum Limit",INFO
2024004,,un0000000000002155,2025-01-26 22:14:10,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-26 22:14:30,False,4,Received the command for initializationstate,INFO
2024004,4040.0,un0000000000002155,2025-01-26 22:16:04,False,4,"MEMBRANE CLEANING - If Membrane Flux Profile Test FAILED, TRANSITION To A Membrane Maintenace Clean, If Consecutive Membrane Air Scour Count Is Above Maximum Limit and Consecutive Membrane Maintenance Clean Count Is Below Maximum Limit",INFO
2024004,4040.0,un0000000000002155,2025-01-28 00:49:17,False,4,MEMBRANE CLEANING - If Membrane Flux Profile Test FAILED AND If Consecutive Membrane Air Scour Count and Consecutive Membrane Maintenance Clean Count Is Above The Combined Maximum Limit - Tag Out System,INFO
2024004,,un0000000000002155,2025-01-28 02:44:22,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-28 03:04:51,False,4,Received the command for initializationstate,INFO
2024004,4039.0,un0000000000002155,2025-01-28 03:06:27,False,4,"MEMBRANE MAINTENANCE CLEAN - If Membrane Flux Profile Test FAILED, TRANSITION To A Membrane Maintenace Clean, If Consecutive Membrane Air Scour Count Is Above Maximum Limit and Consecutive Membrane Maintenance Clean Count Is Below Maximum Limit",INFO
2024004,4037.0,un0000000000002155,2025-01-28 03:44:16,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4028.0,un0000000000002155,2025-01-28 03:45:37,False,4,CHECK - FILL Clean-In-Place (CIP) Water Tank With Treated Water - If Insufficient Volume Of Water Stored In The Clean-In-Place (CIP) Water Tank For Current Sequence,INFO
2024004,4034.0,un0000000000002155,2025-01-28 03:46:57,False,4,GENERAL SYSTEM - FILL Clean-In-Place (CIP) Water Tank With Treated Water For Immediate Use,INFO
2024004,4037.0,un0000000000002155,2025-01-28 04:03:35,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4049.0,un0000000000002155,2025-01-28 04:08:06,False,4,STOP Membrane Flux Profile Test - Test FAILED,INFO
2024004,4040.0,un0000000000002155,2025-01-28 04:09:25,False,4,MEMBRANE CLEANING - If Membrane Flux Profile Test FAILED AND If Consecutive Membrane Air Scour Count and Consecutive Membrane Maintenance Clean Count Is Above The Combined Maximum Limit - Tag Out System,INFO
2024004,2000.0,un0000000000002155,2025-01-28 04:45:43,False,4,Received the command for initializationstate,INFO
2024004,4038.0,un0000000000002155,2025-01-28 04:47:11,False,4,"MEMBRANE AIR SCOUR - If Membrane Flux Profile Test FAILED, RETRY Membrane Air Scouring, If Consecutive Membrane Air Scour Count Is Below Maximum Limit",INFO
2024004,4037.0,un0000000000002155,2025-01-28 05:05:34,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-28 05:10:33,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4043.0,un0000000000002155,2025-01-28 05:11:52,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4045.0,un0000000000002155,2025-01-28 05:32:39,False,4,MEMBRANE DIRECT INTEGRITY (DIT) TEST - If Membrane DIT FAILED and Consecutive DIT Count Is Above Maximum Allowable Limit - Tag Out System,INFO
2024004,,un0000000000002155,2025-01-28 09:34:38,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-28 09:34:53,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-28 09:56:02,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-28 10:10:53,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-28 10:11:22,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-28 10:21:07,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-28 11:42:14,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-28 11:42:43,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-28 12:01:11,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-28 12:06:09,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-28 12:07:21,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-28 12:21:39,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-28 12:22:08,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-28 12:31:27,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-28 13:53:02,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-28 13:53:31,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-28 14:12:21,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-28 14:17:35,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-28 14:18:49,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-28 14:33:16,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-28 14:33:45,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-28 14:43:23,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-28 16:05:27,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-28 16:05:57,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-28 16:24:35,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-28 16:29:55,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-28 16:31:09,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-28 16:45:36,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-28 16:46:05,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-28 16:55:22,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-28 18:16:47,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-28 18:17:12,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-28 18:36:19,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-28 18:42:33,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-28 18:43:50,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-28 18:58:46,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-28 18:59:16,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-28 19:08:42,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4041.0,un0000000000002155,2025-01-28 20:10:16,False,4,AUTOMATIC TRANSITION - Production State,INFO
2024004,4061.0,un0000000000002155,2025-01-28 20:41:56,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-28 20:42:26,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-28 21:01:50,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-28 21:07:16,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-28 21:08:35,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-28 21:23:21,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-28 21:23:51,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-28 21:33:09,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-28 22:54:39,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-28 22:55:04,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-28 23:13:47,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-28 23:19:20,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-28 23:20:33,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-28 23:35:26,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-28 23:35:56,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-28 23:45:20,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,,un0000000000002155,2025-01-29 00:03:26,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-29 02:18:13,False,4,Received the command for initializationstate,INFO
2024004,4020.0,un0000000000002155,2025-01-29 02:19:43,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-29 03:30:15,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-29 03:30:44,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-29 03:49:41,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-29 03:55:02,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-29 03:56:17,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-29 04:10:42,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-29 04:11:18,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-29 04:20:48,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4043.0,un0000000000002155,2025-01-29 05:27:15,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4043.0,un0000000000002155,2025-01-29 05:27:50,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-29 05:48:24,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-29 06:14:10,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-29 06:14:39,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-29 06:33:32,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-29 06:38:35,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-29 06:39:49,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-29 06:54:34,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-29 06:55:04,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-29 07:04:52,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-29 08:26:26,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-29 08:26:57,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-29 08:45:32,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-29 08:50:55,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-29 08:52:08,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-29 09:07:30,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-29 09:07:56,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-29 09:17:43,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-29 10:40:04,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-29 10:40:32,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-29 10:59:31,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-29 11:04:31,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-29 11:05:50,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-29 11:20:54,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-29 11:21:24,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-29 11:30:52,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-29 12:51:59,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-29 12:52:29,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-29 13:11:32,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4020.0,un0000000000002155,2025-01-29 13:18:02,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4000.0,un0000000000002155,2025-01-29 13:35:17,False,4,STOP Production UV Irradiation Lamp Warm Up - If Poison Timer Has Ended - Transition to TagOut State,INFO
2024004,9002.0,un0000000000002155,2025-01-30 05:43:53,False,4,Firmware reboot successful,INFO
2024004,,un0000000000002155,2025-01-30 05:44:16,False,4,Received the command for stopstate,INFO
2024004,2000.0,un0000000000002155,2025-01-30 05:44:31,False,4,Received the command for initializationstate,INFO
2024004,2000.0,un0000000000002155,2025-01-30 05:45:14,False,4,Received the command for initializationstate,INFO
2024004,4043.0,un0000000000002155,2025-01-30 05:46:07,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-30 06:06:55,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-30 06:21:39,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-30 06:22:03,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-30 06:31:22,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-30 07:52:29,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-30 07:52:58,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-30 08:11:25,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-30 08:16:24,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-30 08:17:36,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-30 08:32:15,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-30 08:32:44,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-30 08:42:02,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-30 10:02:58,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-30 10:03:26,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-30 10:21:35,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-30 10:26:27,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-30 10:27:39,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-30 10:41:52,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-30 10:42:22,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-30 10:52:08,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-30 12:14:16,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-30 12:14:45,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-30 12:33:26,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-30 12:38:32,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-30 12:39:48,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-30 12:54:00,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-30 12:54:25,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-30 13:04:00,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-30 14:25:11,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-30 14:25:40,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-30 14:44:25,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-30 14:49:30,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-30 14:50:44,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-30 15:05:26,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-30 15:05:56,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-30 15:15:16,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-30 16:36:27,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-30 16:36:57,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-30 16:55:38,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-30 17:00:43,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-30 17:02:02,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-30 17:16:35,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-30 17:17:04,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-30 17:26:17,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-30 18:48:09,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-30 18:48:40,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-30 19:07:26,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-30 19:12:28,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-30 19:13:47,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-30 19:28:54,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-30 19:29:22,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-30 19:38:58,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-30 21:00:08,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-30 21:00:38,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-30 21:19:21,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-30 21:24:40,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-30 21:25:59,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-30 21:41:19,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-30 21:41:49,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-30 21:51:03,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-30 23:12:35,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-30 23:13:04,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-30 23:32:22,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-30 23:37:34,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-30 23:38:44,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-30 23:53:53,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-30 23:54:23,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 00:03:57,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-31 01:25:44,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 01:26:14,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 01:45:00,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 01:50:03,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-31 01:51:22,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 02:06:05,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 02:06:35,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 02:15:45,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-31 03:37:04,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 03:37:34,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 03:56:09,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 04:00:52,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-31 04:02:06,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 04:17:00,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 04:17:30,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 04:26:46,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-31 05:48:24,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 05:48:54,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 06:07:29,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 06:12:35,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4043.0,un0000000000002155,2025-01-31 06:13:46,False,4,"MEMBRANE DIRECT INTEGRITY (DIT) TEST -  Complete DIT, If The Maximum Allowed Time Without A DIT Has Been Exceeded",INFO
2024004,4020.0,un0000000000002155,2025-01-31 06:34:51,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 06:49:51,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 06:50:21,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 06:59:45,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4041.0,un0000000000002155,2025-01-31 07:42:24,False,4,AUTOMATIC TRANSITION - Production State,INFO
2024004,4061.0,un0000000000002155,2025-01-31 08:33:27,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 08:33:57,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 08:52:45,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 08:57:33,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-31 08:58:53,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 09:13:52,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 09:14:20,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 09:23:55,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-31 10:45:18,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 10:45:48,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 11:04:59,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 11:10:12,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-31 11:11:26,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 11:26:36,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 11:27:05,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 11:36:39,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-31 12:58:48,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 12:59:17,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 13:18:41,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 13:24:02,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-31 13:25:16,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 13:40:41,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 13:41:11,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 13:50:42,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-31 15:11:58,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 15:12:28,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 15:31:50,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 15:37:38,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-31 15:38:50,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 15:54:01,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 15:54:31,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 16:04:03,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-31 17:25:44,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 17:26:13,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 17:45:56,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 17:51:40,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-31 17:52:51,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 18:08:19,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 18:08:47,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 18:17:58,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-31 19:39:43,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 19:40:13,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 20:00:20,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 20:06:02,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-31 20:07:22,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 20:23:40,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 20:24:10,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 20:33:24,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4061.0,un0000000000002155,2025-01-31 21:55:09,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4061.0,un0000000000002155,2025-01-31 21:55:38,False,4,CLEAN IN PLACE TRIGGER - Transition to Membrane Air Scour State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4037.0,un0000000000002155,2025-01-31 22:15:33,False,4,"MEMBRANE CLEANING - TEST Membrane Flux Profile, Post Membrane Air Scouring And/Or Membrane Maintenance Clean",INFO
2024004,4050.0,un0000000000002155,2025-01-31 22:21:14,False,4,STOP Membrane Flux Profile Test - Test PASSED,INFO
2024004,4020.0,un0000000000002155,2025-01-31 22:22:27,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
2024004,4062.0,un0000000000002155,2025-01-31 22:37:36,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4062.0,un0000000000002155,2025-01-31 22:38:06,False,4,CLEAN IN PLACE TRIGGER - Transition to Pre-Filter Flush Clean State - IF Cleaning In-Place Cycle Trigger Mode Is Set To TIME,INFO
2024004,4020.0,un0000000000002155,2025-01-31 22:47:22,False,4,AUTOMATIC TRANSITION - Production State - Continue Potable Water Production,INFO
